# 电力系统防雷保护

输电线路的防雷保护，需要保护输电线路感应雷过电压、输电线路直击雷过电压和耐雷水平，直击雷有反击、雷击避雷线线档中央和雷击导线（绕击）三种情况。而引入雷击跳闸率概念进行相应计算，输电线路防雷保护措施基于此流程（雷电放电-雷电过电压-线路绝缘闪络冲击-工频电弧-断路器跳闸-供电中断）考虑，有8[设置避雷器减小其入地电阻，提高耐压水平设置线路避雷器，不平衡绝缘保护绝缘子（绝缘子串 并联间隙），自动重合闸，消弧线圈]等多种措施。对感应雷过电压，当雷击点离导线的距离超过65m时，导线上的雷击感应过电压幅值$U_g=25\frac{I_L\times h_d}{S}(kV)$ IL雷电流幅值，hd导线平均高度，S雷击点距离导线的距离。导线上挂有避雷线相当于增大了导线和地的电容。$U_{gd}'=U_{gd}-k_0U_{gb}$  击杆率的定义，杆塔计算模型。绝缘子串的闪络（绝缘子串两端电压较高）即发生反击。而雷击避雷线线档中央会产生很高的过电压，但是由于强烈的冲击电晕过电压快速衰减已经不足以使得绝缘子串击穿，只需要考虑雷击点处避雷线对导线的反击问题。会画等值电路图。绕击时过电压是指绕过避雷线直接击中在导线上，注意其电气几何模型，说明了当雷电流很大绕击概率低，保护角不够小仍会击穿，负保护角的必要性。注意绕击等效电路。$\eta =4.5 E^{0.75}-14\%$ 反击跳闸率$n_1=N_L gP_1 \eta$ 绕击跳闸率$n_2=N_R \eta$ 。 

发电厂和变电站的防雷保护有雷直击发电站变电站的保护和雷击线路的过电压波沿线路侵入发电厂变电站两种，后者较多。直击雷用避雷线保护，需防反击。空气间距$S_k\ge 0.2R_{ch}+0.1 h(m)$ 地中间距$S_d \ge 0.3R_{ch}$ 。侵入波保护在变压器外端接避雷器，而存在距离效应使得设备冲击电压最大值高于避雷器残压，差值为$\Delta U=2a\frac{l}{v}$ 。设置进线端保护，流过进线段因冲击电晕侵入波筛检变形，限制冲击电流幅值。

